!- Windows Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Site 1,                   !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    37.9,                     !- Maximum DryBulb Temperature
    12.8,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    21.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    170,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.454,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.053,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    26.2,                     !- Maximum DryBulb Temperature
    12.8,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    22,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    170,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.454,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.053,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    12.8,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    74600,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    170,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.454,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.053,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.4,                     !- Maximum DryBulb Temperature
    12.8,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    170,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.454,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.053,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    ,                         !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -6.6,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -6.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    4.1,                      !- Wind Speed
    40,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    14.5,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    14.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    12.8,                     !- Wind Speed
    40,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    San Angelo Mathis Field Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    0.5,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -14.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94503,                    !- Barometric Pressure
    4.1,                      !- Wind Speed
    40,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2006,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2006,                     !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    15.65,                    !- Annual Average Outdoor Air Temperature
    4;                        !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    1f_0_721d632a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    1f_10_44a8318a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_11_a98239e7 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_12_3d2b5e8a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_13_499328c2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_15_c9792850 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_24_c97268db Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_4_7acfb50a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_5_2b956f26 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_6_149c5766 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_8_ad89cbb2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    1f_9_00f1136c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_0_2c44ec6e Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_10_0ef4f600 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_11_82d27b2d Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_12_e7d03aae Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_13_bd9d9055 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_14_c6e5ddd7 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_15_ec85444e Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_16_c54495eb Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_17_764e5933 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_18_7109ec33 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_19_8ede51c0 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_1_e9a2ea0e Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_20_81351814 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_21_ea466488 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_22_3e38e8a4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_23_38d9b98e Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_24_8b0e4823 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_25_76c58724 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_28_55b68641 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_29_68b826e1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_2_cbb179aa Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_30_eb580204 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_31_b2872b83 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_33_7725473d Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_36_aae496fe Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_37_1a50165a Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_38_08bb657b Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_39_52f08f3c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_3_d0e357ac Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_41_8b3202d1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_42_110c0170 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_43_38ea1ab1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_44_df30b987 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_45_961ef727 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_4_bc8505ba Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_52_e576812c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_5_4cd6e9a8 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_61_c6d9b8e1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_6_c34798c5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_7_9a6064fb Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_8_3c4547ba Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    2f_9_5bfcc8ad Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_10_55d34f83 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_17_dcaffb0f Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_26_4b90fd27 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_27_b1cf31fd Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_29_5fdfce82 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_2_65a14252 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_30_1e0efb77 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_31_598f1ca6 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_32_b5034da5 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_33_0f53aaed Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_34_cf5b6a44 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_35_299ca32d Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_37_ee9ae9d4 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_39_c9f2f2cc Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_40_4036ec7f Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_41_e4ff2b0c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_42_b8ad013c Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_43_b0bf4572 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_44_12f678fb Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_45_ad1283cb Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_46_ba787095 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_47_1f144553 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_48_b611fe26 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_49_8464eade Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_50_e89ffcdf Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_52_56d197a9 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_53_30296aea Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_54_288804b1 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_55_6b203f2f Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_57_82066753 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_58_94c79e3f Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_59_07127265 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_60_b07fc0cc Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_61_e2855464 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_62_4f7eac03 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_63_aaa0db72 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_64_7eab0ab8 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_65_810e97b0 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_66_1a1ca4d0 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_67_82067bc2 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_68_425eadfa Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_69_bcc2ee22 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_6_537cc057 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_7_b5a89e39 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    3f_8_0df45168 Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    On-Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.55555556,              !- Value Until Time 1
    07:00,                    !- Time 2
    17.77777778,              !- Value Until Time 2
    08:00,                    !- Time 3
    20,                       !- Value Until Time 3
    21:00,                    !- Time 4
    21.11111111,              !- Value Until Time 4
    24:00,                    !- Time 5
    15.55555556;              !- Value Until Time 5

Schedule:Day:Interval,
    College HTGSETP_SCH_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11111111;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_Hol 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 64,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    07:00,                    !- Time 2
    27.77777778,              !- Value Until Time 2
    08:00,                    !- Time 3
    25.55555556,              !- Value Until Time 3
    21:00,                    !- Time 4
    23.88888889,              !- Value Until Time 4
    24:00,                    !- Time 5
    29.44444444;              !- Value Until Time 5

Schedule:Day:Interval,
    College CLGSETP_SCH_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    College CLGSETP_SCH_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.88888889;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    College CLGSETP_SCH_Hol 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    07:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20,                       !- Value Until Time 3
    21:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    05:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    06:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 61,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    05:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    06:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11111111;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_Hol 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.88888889;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_Hol 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    Hospital HTGSETP_SCH_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital HTGSETP_SCH_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital HTGSETP_SCH_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital CLGSETP_SCH_Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital CLGSETP_SCH_SmrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital CLGSETP_SCH_WntrDsn 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ACTIVITY_SCH_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    College ACTIVITY_SCH_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    College ACTIVITY_SCH_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    College ACTIVITY_SCH_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    College ACTIVITY_SCH_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    20:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    20:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    20:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Cafe_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.42,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.29,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.42,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.15,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.15,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.42,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.29,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.42,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.15,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.15,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.42,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.29,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.42,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.15,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.15,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Class_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.4;                      !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.4;                      !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.4;                      !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_EQUIP_SCH_Base_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.16,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    21:00,                    !- Time 5
    0.16,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.16,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    21:00,                    !- Time 5
    0.16,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.16,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    21:00,                    !- Time 5
    0.16,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lab_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_Lecture_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_LIGHT_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    21:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    21:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    21:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Offices_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    College BLDG_OCC_SCH_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_SWH_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_SWH_SCH_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_SWH_SCH_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_SWH_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_SWH_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.63,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.72,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.79,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.83,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.61,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    18:00,                    !- Time 11
    0.1,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.19,                     !- Value Until Time 12
    20:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.22,                     !- Value Until Time 14
    23:00,                    !- Time 15
    0.12,                     !- Value Until Time 15
    24:00,                    !- Time 16
    0.09;                     !- Value Until Time 16

Schedule:Day:Interval,
    College BLDG_SWH_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.63,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.72,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.79,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.83,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.61,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    18:00,                    !- Time 11
    0.1,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.19,                     !- Value Until Time 12
    20:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.22,                     !- Value Until Time 14
    23:00,                    !- Time 15
    0.12,                     !- Value Until Time 15
    24:00,                    !- Time 16
    0.09;                     !- Value Until Time 16

Schedule:Day:Interval,
    College BLDG_SWH_SCH_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    College BLDG_SWH_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    College BLDG_SWH_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.03,                     !- Value Until Time 1
    13:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.03;                     !- Value Until Time 3

Schedule:Day:Interval,
    College BLDG_SWH_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.03,                     !- Value Until Time 1
    13:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.03;                     !- Value Until Time 3

Schedule:Day:Interval,
    College CLGSETP_SCH_Hol,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_Hol,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.88888889;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_Wknd,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SETUP_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44444444;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.88888889;              !- Value Until Time 1

Schedule:Day:Interval,
    College CLGSETP_SCH_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    07:00,                    !- Time 2
    27.77777778,              !- Value Until Time 2
    08:00,                    !- Time 3
    25.55555556,              !- Value Until Time 3
    21:00,                    !- Time 4
    23.88888889,              !- Value Until Time 4
    24:00,                    !- Time 5
    29.44444444;              !- Value Until Time 5

Schedule:Day:Interval,
    College CLGSETP_SCH_Wknd,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    College CLGSETP_SCH_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    18:00,                    !- Time 1
    29.44444444,              !- Value Until Time 1
    24:00,                    !- Time 2
    29.4444444400001;         !- Value Until Time 2

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_Default,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_Hol,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_Hol 1,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_Sat,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_SmrDsn,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_SmrDsn 1,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_Sun,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_Wkdy,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_WntrDsn,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College ELEV_LIGHT_FAN_SCH_24_7_WntrDsn 1,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_Hol,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_Hol,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_Wknd,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SETBACK_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11111111;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.55555556,              !- Value Until Time 1
    07:00,                    !- Time 2
    17.77777778,              !- Value Until Time 2
    08:00,                    !- Time 3
    20,                       !- Value Until Time 3
    21:00,                    !- Time 4
    21.11111111,              !- Value Until Time 4
    24:00,                    !- Time 5
    15.55555556;              !- Value Until Time 5

Schedule:Day:Interval,
    College HTGSETP_SCH_Wknd,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.55555556;              !- Value Until Time 1

Schedule:Day:Interval,
    College HTGSETP_SCH_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.11111111;              !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_Sun,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    College INFIL_SCH_PNNL_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital ACTIVITY_SCH_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hospital ACTIVITY_SCH_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hospital ACTIVITY_SCH_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hospital ACTIVITY_SCH_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hospital ACTIVITY_SCH_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.2619511698,             !- Value Until Time 1
    16:00,                    !- Time 2
    0.3492682264,             !- Value Until Time 2
    24:00,                    !- Time 3
    0.2619511698;             !- Value Until Time 3

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.3492682264,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.4870009145,             !- Value Until Time 2
    18:00,                    !- Time 3
    0.63310118885,            !- Value Until Time 3
    24:00,                    !- Time 4
    0.3492682264;             !- Value Until Time 4

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.3492682264,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.6818012803,             !- Value Until Time 2
    16:00,                    !- Time 3
    0.8766016461,             !- Value Until Time 3
    22:00,                    !- Time 4
    0.584401097,              !- Value Until Time 4
    23:00,                    !- Time 5
    0.5239023396,             !- Value Until Time 5
    24:00,                    !- Time 6
    0.3492682264;             !- Value Until Time 6

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_EQUIP_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    16:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0.1;                      !- Value Until Time 4

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.1;                      !- Value Until Time 5

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_LIGHT_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.01,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_Sat,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.01,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.24,                     !- Value Until Time 6
    17:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_SmrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.58,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.66,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.78,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.82,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.71,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.78,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.74,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.63,                     !- Value Until Time 11
    18:00,                    !- Time 12
    0.41,                     !- Value Until Time 12
    21:00,                    !- Time 13
    0.18,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0;                        !- Value Until Time 15

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.58,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.66,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.78,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.82,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.71,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.78,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.74,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.63,                     !- Value Until Time 11
    18:00,                    !- Time 12
    0.41,                     !- Value Until Time 12
    21:00,                    !- Time 13
    0.18,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0;                        !- Value Until Time 15

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_Wkdy,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.58,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.66,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.78,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.82,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.71,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.78,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.74,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.63,                     !- Value Until Time 11
    18:00,                    !- Time 12
    0.41,                     !- Value Until Time 12
    21:00,                    !- Time 13
    0.18,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0;                        !- Value Until Time 15

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_WntrDsn,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.01,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.24,                     !- Value Until Time 6
    17:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    Hospital BLDG_SWH_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.01,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.24,                     !- Value Until Time 6
    17:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    Hospital CLGSETP_SCH_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital CLGSETP_SCH_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital HTGSETP_SCH_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital HTGSETP_SCH_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hospital INFIL_SCH_PNNL_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hospital INFIL_SCH_PNNL_Sat|Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hospital INFIL_SCH_PNNL_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hospital INFIL_SCH_PNNL_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hospital INFIL_SCH_PNNL_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hospital INFIL_SCH_PNNL_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.4;                      !- Value Until Time 6

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    18:00,                    !- Time 2
    0.045280057,              !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.090560114,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.271680342,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.135840171,              !- Value Until Time 4
    19:00,                    !- Time 5
    0.045280057,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.090560114,              !- Value Until Time 3
    08:00,                    !- Time 4
    0.271680342,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.815041026,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.45280057,               !- Value Until Time 6
    20:00,                    !- Time 7
    0.271680342,              !- Value Until Time 7
    22:00,                    !- Time 8
    0.181120228,              !- Value Until Time 8
    23:00,                    !- Time 9
    0.090560114,              !- Value Until Time 9
    24:00,                    !- Time 10
    0.045280057;              !- Value Until Time 10

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH_2013_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK_Sat|Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    06:00,                    !- Time 2
    25.7,                     !- Value Until Time 2
    07:00,                    !- Time 3
    25,                       !- Value Until Time 3
    22:00,                    !- Time 4
    24,                       !- Value Until Time 4
    24:00,                    !- Time 5
    26.7;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Sat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    05:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    06:00,                    !- Time 3
    20,                       !- Value Until Time 3
    17:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    05:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    06:00,                    !- Time 3
    20,                       !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    06:00,                    !- Time 2
    17.6,                     !- Value Until Time 2
    07:00,                    !- Time 3
    19.6,                     !- Value Until Time 3
    22:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_Sat,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium ACTIVITY_SCH_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.3492682264,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.4870009145,             !- Value Until Time 2
    18:00,                    !- Time 3
    0.63310118885,            !- Value Until Time 3
    24:00,                    !- Time 4
    0.3492682264;             !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 100,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.4;                      !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 101,         !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 102,         !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 103,         !- Name
    On-Off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 104,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 105,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 106,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 107,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    20:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 108,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    20:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 109,         !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    20:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 110,         !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 111,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 112,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 113,         !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0.1;                      !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.1;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.29562366715;            !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.29562366715;            !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.3492682264,             !- Value Until Time 1
    08:00,                    !- Time 2
    0.6818012803,             !- Value Until Time 2
    16:00,                    !- Time 3
    0.8766016461,             !- Value Until Time 3
    22:00,                    !- Time 4
    0.584401097,              !- Value Until Time 4
    23:00,                    !- Time 5
    0.5239023396,             !- Value Until Time 5
    24:00,                    !- Time 6
    0.3492682264;             !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.29562366715;            !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.29562366715,            !- Value Until Time 1
    17:00,                    !- Time 2
    0.90367002475,            !- Value Until Time 2
    21:00,                    !- Time 3
    0.33293106175,            !- Value Until Time 3
    24:00,                    !- Time 4
    0.29562366715;            !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.29562366715,            !- Value Until Time 1
    17:00,                    !- Time 2
    0.90367002475,            !- Value Until Time 2
    21:00,                    !- Time 3
    0.33293106175,            !- Value Until Time 3
    24:00,                    !- Time 4
    0.29562366715;            !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.29562366715,            !- Value Until Time 1
    17:00,                    !- Time 2
    0.90367002475,            !- Value Until Time 2
    21:00,                    !- Time 3
    0.33293106175,            !- Value Until Time 3
    24:00,                    !- Time 4
    0.29562366715;            !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.16,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    21:00,                    !- Time 5
    0.16,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.16,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    21:00,                    !- Time 5
    0.16,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    15:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    17:00,                    !- Time 3
    0.16,                     !- Value Until Time 3
    20:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    21:00,                    !- Time 5
    0.16,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.58,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.66,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.78,                     !- Value Until Time 5
    12:00,                    !- Time 6
    0.82,                     !- Value Until Time 6
    13:00,                    !- Time 7
    0.71,                     !- Value Until Time 7
    14:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    15:00,                    !- Time 9
    0.78,                     !- Value Until Time 9
    16:00,                    !- Time 10
    0.74,                     !- Value Until Time 10
    17:00,                    !- Time 11
    0.63,                     !- Value Until Time 11
    18:00,                    !- Time 12
    0.41,                     !- Value Until Time 12
    21:00,                    !- Time 13
    0.18,                     !- Value Until Time 13
    22:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0;                        !- Value Until Time 15

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.01,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.24,                     !- Value Until Time 6
    17:00,                    !- Time 7
    0.23,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0;                        !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    21:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    21:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    21:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 52,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 53,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.34,                     !- Value Until Time 2
    10:00,                    !- Time 3
    0.6,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.63,                     !- Value Until Time 4
    12:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    13:00,                    !- Time 6
    0.79,                     !- Value Until Time 6
    14:00,                    !- Time 7
    0.83,                     !- Value Until Time 7
    15:00,                    !- Time 8
    0.61,                     !- Value Until Time 8
    16:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    18:00,                    !- Time 10
    0.1,                      !- Value Until Time 10
    19:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    20:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0;                        !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 54,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 55,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.4;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.4;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 59,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.4;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    17:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.4;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 65,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 69,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    16:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    21:00,                    !- Time 3
    0.15,                     !- Value Until Time 3
    24:00,                    !- Time 4
    0;                        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 71,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    08:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.5982912,                !- Value Until Time 3
    24:00,                    !- Time 4
    0.1773;                   !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 72,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    08:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.5982912,                !- Value Until Time 3
    24:00,                    !- Time 4
    0.1773;                   !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 73,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    08:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.5982912,                !- Value Until Time 3
    24:00,                    !- Time 4
    0.1773;                   !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 74,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 79,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    24:00,                    !- Time 6
    0;                        !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.95,                     !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.95,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 82,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.090560114,              !- Value Until Time 2
    12:00,                    !- Time 3
    0.271680342,              !- Value Until Time 3
    17:00,                    !- Time 4
    0.135840171,              !- Value Until Time 4
    19:00,                    !- Time 5
    0.045280057,              !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 83,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.090560114,              !- Value Until Time 3
    08:00,                    !- Time 4
    0.271680342,              !- Value Until Time 4
    17:00,                    !- Time 5
    0.815041026,              !- Value Until Time 5
    18:00,                    !- Time 6
    0.45280057,               !- Value Until Time 6
    20:00,                    !- Time 7
    0.271680342,              !- Value Until Time 7
    22:00,                    !- Time 8
    0.181120228,              !- Value Until Time 8
    23:00,                    !- Time 9
    0.090560114,              !- Value Until Time 9
    24:00,                    !- Time 10
    0.045280057;              !- Value Until Time 10

Schedule:Day:Interval,
    Schedule Day 84,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.25;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 86,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 87,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    21:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.1773;                   !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 90,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 91,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 92,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    09:00,                    !- Time 2
    0.28,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.28,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 93,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.42,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.29,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.42,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.15,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.15,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 97,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.42,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.29,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.42,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.15,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.15,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 98,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0,                        !- Value Until Time 1
    10:00,                    !- Time 2
    0.42,                     !- Value Until Time 2
    12:00,                    !- Time 3
    0.29,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.42,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.15,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.15,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0;                        !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 99,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH_Default,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH_SmrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH_SmrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH_WntrDsn,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary ACTIVITY_SCH_WntrDsn 1,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.29562366715;            !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.35,                     !- Value Until Time 1
    17:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0.35;                     !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.29562366715,            !- Value Until Time 1
    17:00,                    !- Time 2
    0.90367002475,            !- Value Until Time 2
    21:00,                    !- Time 3
    0.33293106175,            !- Value Until Time 3
    24:00,                    !- Time 4
    0.29562366715;            !- Value Until Time 4

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.29562366715;            !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.35;                     !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.1773,                   !- Value Until Time 1
    08:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    21:00,                    !- Time 3
    0.5982912,                !- Value Until Time 3
    24:00,                    !- Time 4
    0.1773;                   !- Value Until Time 4

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1773;                   !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.95,                     !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_Wknd,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    29.44;                    !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_SmrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Wkdy,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    07:00,                    !- Time 2
    17.8,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20,                       !- Value Until Time 3
    21:00,                    !- Time 4
    21,                       !- Value Until Time 4
    24:00,                    !- Time 5
    15.6;                     !- Value Until Time 5

Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_WntrDsn,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL_Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL_Wkdy,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    21:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Week:Daily,
    College HTGSETP_SCH Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    College HTGSETP_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College HTGSETP_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College HTGSETP_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College HTGSETP_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College HTGSETP_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College CLGSETP_SCH Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 63,          !- Sunday ScheduleDay Name
    Schedule Day 64,          !- Monday ScheduleDay Name
    Schedule Day 64,          !- Tuesday ScheduleDay Name
    Schedule Day 64,          !- Wednesday ScheduleDay Name
    Schedule Day 64,          !- Thursday ScheduleDay Name
    Schedule Day 64,          !- Friday ScheduleDay Name
    Schedule Day 63,          !- Saturday ScheduleDay Name
    College CLGSETP_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College CLGSETP_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College CLGSETP_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College CLGSETP_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College CLGSETP_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,    !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Default,    !- Sunday ScheduleDay Name
    Schedule Day 81,          !- Monday ScheduleDay Name
    Schedule Day 81,          !- Tuesday ScheduleDay Name
    Schedule Day 81,          !- Wednesday ScheduleDay Name
    Schedule Day 81,          !- Thursday ScheduleDay Name
    Schedule Day 81,          !- Friday ScheduleDay Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,    !- Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Sunday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Monday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Tuesday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Wednesday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Thursday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Friday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Default,    !- Sunday ScheduleDay Name
    Schedule Day 62,          !- Monday ScheduleDay Name
    Schedule Day 62,          !- Tuesday ScheduleDay Name
    Schedule Day 62,          !- Wednesday ScheduleDay Name
    Schedule Day 62,          !- Thursday ScheduleDay Name
    Schedule Day 62,          !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Default,    !- Holiday ScheduleDay Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK_Default,    !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK_Default,    !- Holiday ScheduleDay Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK_Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College HTGSETP_SCH_SETBACK Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    College HTGSETP_SCH_SETBACK_Hol 1,    !- Holiday ScheduleDay Name
    College HTGSETP_SCH_SETBACK_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College HTGSETP_SCH_SETBACK_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College HTGSETP_SCH_SETBACK_Default,    !- CustomDay1 ScheduleDay Name
    College HTGSETP_SCH_SETBACK_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College CLGSETP_SCH_SETUP Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    College CLGSETP_SCH_SETUP_Hol 1,    !- Holiday ScheduleDay Name
    College CLGSETP_SCH_SETUP_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College CLGSETP_SCH_SETUP_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College CLGSETP_SCH_SETUP_Default,    !- CustomDay1 ScheduleDay Name
    College CLGSETP_SCH_SETUP_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital HTGSETP_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital HTGSETP_SCH_Default,    !- Sunday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Monday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Tuesday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Wednesday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Thursday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Friday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Saturday ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital HTGSETP_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital HTGSETP_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital HTGSETP_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital HTGSETP_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital CLGSETP_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital CLGSETP_SCH_Default,    !- Sunday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Monday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Tuesday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Wednesday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Thursday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Friday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Saturday ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital CLGSETP_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital CLGSETP_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital CLGSETP_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital CLGSETP_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 112,         !- Sunday ScheduleDay Name
    Schedule Day 112,         !- Monday ScheduleDay Name
    Schedule Day 112,         !- Tuesday ScheduleDay Name
    Schedule Day 112,         !- Wednesday ScheduleDay Name
    Schedule Day 112,         !- Thursday ScheduleDay Name
    Schedule Day 112,         !- Friday ScheduleDay Name
    Schedule Day 112,         !- Saturday ScheduleDay Name
    Schedule Day 112,         !- Holiday ScheduleDay Name
    Schedule Day 112,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 112,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 112,         !- CustomDay1 ScheduleDay Name
    Schedule Day 112;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 111,         !- Sunday ScheduleDay Name
    Schedule Day 111,         !- Monday ScheduleDay Name
    Schedule Day 111,         !- Tuesday ScheduleDay Name
    Schedule Day 111,         !- Wednesday ScheduleDay Name
    Schedule Day 111,         !- Thursday ScheduleDay Name
    Schedule Day 111,         !- Friday ScheduleDay Name
    Schedule Day 111,         !- Saturday ScheduleDay Name
    Schedule Day 111,         !- Holiday ScheduleDay Name
    Schedule Day 111,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 111,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 111,         !- CustomDay1 ScheduleDay Name
    Schedule Day 111;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 110,         !- Sunday ScheduleDay Name
    Schedule Day 110,         !- Monday ScheduleDay Name
    Schedule Day 110,         !- Tuesday ScheduleDay Name
    Schedule Day 110,         !- Wednesday ScheduleDay Name
    Schedule Day 110,         !- Thursday ScheduleDay Name
    Schedule Day 110,         !- Friday ScheduleDay Name
    Schedule Day 110,         !- Saturday ScheduleDay Name
    Schedule Day 110,         !- Holiday ScheduleDay Name
    Schedule Day 110,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 110,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 110,         !- CustomDay1 ScheduleDay Name
    Schedule Day 110;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 113,         !- Sunday ScheduleDay Name
    Schedule Day 113,         !- Monday ScheduleDay Name
    Schedule Day 113,         !- Tuesday ScheduleDay Name
    Schedule Day 113,         !- Wednesday ScheduleDay Name
    Schedule Day 113,         !- Thursday ScheduleDay Name
    Schedule Day 113,         !- Friday ScheduleDay Name
    Schedule Day 113,         !- Saturday ScheduleDay Name
    Schedule Day 113,         !- Holiday ScheduleDay Name
    Schedule Day 113,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 113,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 113,         !- CustomDay1 ScheduleDay Name
    Schedule Day 113;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On_Day Schedule,    !- Sunday ScheduleDay Name
    Always On_Day Schedule,    !- Monday ScheduleDay Name
    Always On_Day Schedule,    !- Tuesday ScheduleDay Name
    Always On_Day Schedule,    !- Wednesday ScheduleDay Name
    Always On_Day Schedule,    !- Thursday ScheduleDay Name
    Always On_Day Schedule,    !- Friday ScheduleDay Name
    Always On_Day Schedule,    !- Saturday ScheduleDay Name
    Always On_Day Schedule,    !- Holiday ScheduleDay Name
    Always On_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Always On_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- Name
    College ACTIVITY_SCH_Default,    !- Sunday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Monday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Tuesday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Wednesday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Thursday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Friday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Saturday ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- Holiday ScheduleDay Name
    College ACTIVITY_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College ACTIVITY_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College ACTIVITY_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College ACTIVITY_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Cafe_OCC_SCH Week Rule - Jan1-May27,    !- Name
    Schedule Day 104,         !- Sunday ScheduleDay Name
    Schedule Day 107,         !- Monday ScheduleDay Name
    Schedule Day 107,         !- Tuesday ScheduleDay Name
    Schedule Day 107,         !- Wednesday ScheduleDay Name
    Schedule Day 107,         !- Thursday ScheduleDay Name
    Schedule Day 107,         !- Friday ScheduleDay Name
    Schedule Day 104,         !- Saturday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Cafe_OCC_SCH Week Rule - May28-Jun3,    !- Name
    Schedule Day 104,         !- Sunday ScheduleDay Name
    Schedule Day 107,         !- Monday ScheduleDay Name
    Schedule Day 107,         !- Tuesday ScheduleDay Name
    Schedule Day 107,         !- Wednesday ScheduleDay Name
    Schedule Day 108,         !- Thursday ScheduleDay Name
    Schedule Day 108,         !- Friday ScheduleDay Name
    Schedule Day 105,         !- Saturday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Cafe_OCC_SCH Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 105,         !- Sunday ScheduleDay Name
    Schedule Day 108,         !- Monday ScheduleDay Name
    Schedule Day 108,         !- Tuesday ScheduleDay Name
    Schedule Day 108,         !- Wednesday ScheduleDay Name
    Schedule Day 108,         !- Thursday ScheduleDay Name
    Schedule Day 108,         !- Friday ScheduleDay Name
    Schedule Day 105,         !- Saturday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Cafe_OCC_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 105,         !- Sunday ScheduleDay Name
    Schedule Day 108,         !- Monday ScheduleDay Name
    Schedule Day 108,         !- Tuesday ScheduleDay Name
    Schedule Day 108,         !- Wednesday ScheduleDay Name
    Schedule Day 108,         !- Thursday ScheduleDay Name
    Schedule Day 109,         !- Friday ScheduleDay Name
    Schedule Day 106,         !- Saturday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Cafe_OCC_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 106,         !- Sunday ScheduleDay Name
    Schedule Day 109,         !- Monday ScheduleDay Name
    Schedule Day 109,         !- Tuesday ScheduleDay Name
    Schedule Day 109,         !- Wednesday ScheduleDay Name
    Schedule Day 109,         !- Thursday ScheduleDay Name
    Schedule Day 109,         !- Friday ScheduleDay Name
    Schedule Day 106,         !- Saturday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Cafe_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Class_OCC_SCH Week Rule - Jan1-May27,    !- Name
    Schedule Day 93,          !- Sunday ScheduleDay Name
    Schedule Day 96,          !- Monday ScheduleDay Name
    Schedule Day 96,          !- Tuesday ScheduleDay Name
    Schedule Day 96,          !- Wednesday ScheduleDay Name
    Schedule Day 96,          !- Thursday ScheduleDay Name
    Schedule Day 96,          !- Friday ScheduleDay Name
    Schedule Day 93,          !- Saturday ScheduleDay Name
    College BLDG_Class_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Class_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Class_OCC_SCH Week Rule - May28-Jun3,    !- Name
    Schedule Day 93,          !- Sunday ScheduleDay Name
    Schedule Day 96,          !- Monday ScheduleDay Name
    Schedule Day 96,          !- Tuesday ScheduleDay Name
    Schedule Day 96,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 97,          !- Friday ScheduleDay Name
    Schedule Day 94,          !- Saturday ScheduleDay Name
    College BLDG_Class_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Class_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Class_OCC_SCH Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 94,          !- Sunday ScheduleDay Name
    Schedule Day 97,          !- Monday ScheduleDay Name
    Schedule Day 97,          !- Tuesday ScheduleDay Name
    Schedule Day 97,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 97,          !- Friday ScheduleDay Name
    Schedule Day 94,          !- Saturday ScheduleDay Name
    College BLDG_Class_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Class_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Class_OCC_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 94,          !- Sunday ScheduleDay Name
    Schedule Day 97,          !- Monday ScheduleDay Name
    Schedule Day 97,          !- Tuesday ScheduleDay Name
    Schedule Day 97,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 98,          !- Friday ScheduleDay Name
    Schedule Day 95,          !- Saturday ScheduleDay Name
    College BLDG_Class_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Class_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Class_OCC_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 95,          !- Sunday ScheduleDay Name
    Schedule Day 98,          !- Monday ScheduleDay Name
    Schedule Day 98,          !- Tuesday ScheduleDay Name
    Schedule Day 98,          !- Wednesday ScheduleDay Name
    Schedule Day 98,          !- Thursday ScheduleDay Name
    Schedule Day 98,          !- Friday ScheduleDay Name
    Schedule Day 95,          !- Saturday ScheduleDay Name
    College BLDG_Class_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Class_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Class_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_EQUIP_SCH_Base Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 55,          !- Saturday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_EQUIP_SCH_Base Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_EQUIP_SCH_Base Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 59,          !- Monday ScheduleDay Name
    Schedule Day 59,          !- Tuesday ScheduleDay Name
    Schedule Day 59,          !- Wednesday ScheduleDay Name
    Schedule Day 59,          !- Thursday ScheduleDay Name
    Schedule Day 59,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_EQUIP_SCH_Base Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 59,          !- Monday ScheduleDay Name
    Schedule Day 59,          !- Tuesday ScheduleDay Name
    Schedule Day 59,          !- Wednesday ScheduleDay Name
    Schedule Day 59,          !- Thursday ScheduleDay Name
    Schedule Day 60,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_EQUIP_SCH_Base Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    Schedule Day 60,          !- Monday ScheduleDay Name
    Schedule Day 60,          !- Tuesday ScheduleDay Name
    Schedule Day 60,          !- Wednesday ScheduleDay Name
    Schedule Day 60,          !- Thursday ScheduleDay Name
    Schedule Day 60,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_EQUIP_SCH_Base_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lab_OCC_SCH Week Rule - Jan1-May27,    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lab_OCC_SCH Week Rule - May28-Jun3,    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lab_OCC_SCH Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lab_OCC_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lab_OCC_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lab_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lab_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lecture_OCC_SCH Week Rule - Jan1-May27,    !- Name
    Schedule Day 87,          !- Sunday ScheduleDay Name
    Schedule Day 90,          !- Monday ScheduleDay Name
    Schedule Day 90,          !- Tuesday ScheduleDay Name
    Schedule Day 90,          !- Wednesday ScheduleDay Name
    Schedule Day 90,          !- Thursday ScheduleDay Name
    Schedule Day 90,          !- Friday ScheduleDay Name
    Schedule Day 87,          !- Saturday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lecture_OCC_SCH Week Rule - May28-Jun3,    !- Name
    Schedule Day 87,          !- Sunday ScheduleDay Name
    Schedule Day 90,          !- Monday ScheduleDay Name
    Schedule Day 90,          !- Tuesday ScheduleDay Name
    Schedule Day 90,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 91,          !- Friday ScheduleDay Name
    Schedule Day 88,          !- Saturday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lecture_OCC_SCH Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    Schedule Day 91,          !- Monday ScheduleDay Name
    Schedule Day 91,          !- Tuesday ScheduleDay Name
    Schedule Day 91,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 91,          !- Friday ScheduleDay Name
    Schedule Day 88,          !- Saturday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lecture_OCC_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    Schedule Day 91,          !- Monday ScheduleDay Name
    Schedule Day 91,          !- Tuesday ScheduleDay Name
    Schedule Day 91,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 92,          !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_Lecture_OCC_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 89,          !- Sunday ScheduleDay Name
    Schedule Day 92,          !- Monday ScheduleDay Name
    Schedule Day 92,          !- Tuesday ScheduleDay Name
    Schedule Day 92,          !- Wednesday ScheduleDay Name
    Schedule Day 92,          !- Thursday ScheduleDay Name
    Schedule Day 92,          !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_Lecture_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_LIGHT_SCH Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    College BLDG_LIGHT_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_LIGHT_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_LIGHT_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_LIGHT_SCH Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    College BLDG_LIGHT_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_LIGHT_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_LIGHT_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_LIGHT_SCH Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    College BLDG_LIGHT_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_LIGHT_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_LIGHT_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_LIGHT_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    College BLDG_LIGHT_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_LIGHT_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_LIGHT_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_LIGHT_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    College BLDG_LIGHT_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_LIGHT_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_LIGHT_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_LIGHT_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH Week Rule - Jan1-May27,    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 68,          !- Monday ScheduleDay Name
    Schedule Day 68,          !- Tuesday ScheduleDay Name
    Schedule Day 68,          !- Wednesday ScheduleDay Name
    Schedule Day 68,          !- Thursday ScheduleDay Name
    Schedule Day 68,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH Week Rule - May28-Jun3,    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 68,          !- Monday ScheduleDay Name
    Schedule Day 68,          !- Tuesday ScheduleDay Name
    Schedule Day 68,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 69,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 69,          !- Monday ScheduleDay Name
    Schedule Day 69,          !- Tuesday ScheduleDay Name
    Schedule Day 69,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 69,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 69,          !- Monday ScheduleDay Name
    Schedule Day 69,          !- Tuesday ScheduleDay Name
    Schedule Day 69,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 70,          !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 67,          !- Sunday ScheduleDay Name
    Schedule Day 70,          !- Monday ScheduleDay Name
    Schedule Day 70,          !- Tuesday ScheduleDay Name
    Schedule Day 70,          !- Wednesday ScheduleDay Name
    Schedule Day 70,          !- Thursday ScheduleDay Name
    Schedule Day 70,          !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH_Offices Week Rule - Jan1-May27,    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH_Offices Week Rule - May28-Jun3,    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH_Offices Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_OCC_SCH_Offices_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_OCC_SCH_Offices_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_SWH_SCH Week Rule - Jan1-May27,    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    College BLDG_SWH_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_SWH_SCH Week Rule - May28-Jun3,    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    College BLDG_SWH_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_SWH_SCH Week Rule - Jun4-Aug26,    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    College BLDG_SWH_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_SWH_SCH Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    College BLDG_SWH_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College BLDG_SWH_SCH Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 53,          !- Monday ScheduleDay Name
    Schedule Day 53,          !- Tuesday ScheduleDay Name
    Schedule Day 53,          !- Wednesday ScheduleDay Name
    Schedule Day 53,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    College BLDG_SWH_SCH_Hol 1,    !- Holiday ScheduleDay Name
    College BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    College BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College ELEV_LIGHT_FAN_SCH_24_7 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 101,         !- Sunday ScheduleDay Name
    Schedule Day 103,         !- Monday ScheduleDay Name
    Schedule Day 103,         !- Tuesday ScheduleDay Name
    Schedule Day 103,         !- Wednesday ScheduleDay Name
    Schedule Day 103,         !- Thursday ScheduleDay Name
    Schedule Day 103,         !- Friday ScheduleDay Name
    Schedule Day 102,         !- Saturday ScheduleDay Name
    College ELEV_LIGHT_FAN_SCH_24_7_Hol 1,    !- Holiday ScheduleDay Name
    College ELEV_LIGHT_FAN_SCH_24_7_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College ELEV_LIGHT_FAN_SCH_24_7_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College ELEV_LIGHT_FAN_SCH_24_7_Default,    !- CustomDay1 ScheduleDay Name
    College ELEV_LIGHT_FAN_SCH_24_7_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    College INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 76,          !- Sunday ScheduleDay Name
    Schedule Day 78,          !- Monday ScheduleDay Name
    Schedule Day 78,          !- Tuesday ScheduleDay Name
    Schedule Day 78,          !- Wednesday ScheduleDay Name
    Schedule Day 78,          !- Thursday ScheduleDay Name
    Schedule Day 78,          !- Friday ScheduleDay Name
    Schedule Day 77,          !- Saturday ScheduleDay Name
    College INFIL_SCH_PNNL_Hol 1,    !- Holiday ScheduleDay Name
    College INFIL_SCH_PNNL_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    College INFIL_SCH_PNNL_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    College INFIL_SCH_PNNL_Default,    !- CustomDay1 ScheduleDay Name
    College INFIL_SCH_PNNL_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital ACTIVITY_SCH_Default,    !- Sunday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Monday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Tuesday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Wednesday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Thursday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Friday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Saturday ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital ACTIVITY_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital ACTIVITY_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital ACTIVITY_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital ACTIVITY_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital BLDG_EQUIP_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Hospital BLDG_EQUIP_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital BLDG_EQUIP_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital BLDG_EQUIP_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital BLDG_EQUIP_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital BLDG_EQUIP_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital BLDG_LIGHT_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital BLDG_LIGHT_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Hospital BLDG_LIGHT_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital BLDG_LIGHT_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital BLDG_LIGHT_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital BLDG_LIGHT_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital BLDG_LIGHT_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital BLDG_OCC_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    Hospital BLDG_OCC_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital BLDG_SWH_SCH Week Rule - Jan1-Dec31,    !- Name
    Hospital BLDG_SWH_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Hospital BLDG_SWH_SCH_Default,    !- Holiday ScheduleDay Name
    Hospital BLDG_SWH_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital BLDG_SWH_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital BLDG_SWH_SCH_Default,    !- CustomDay1 ScheduleDay Name
    Hospital BLDG_SWH_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Hospital INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- Name
    Hospital INFIL_SCH_PNNL_Default,    !- Sunday ScheduleDay Name
    Schedule Day 84,          !- Monday ScheduleDay Name
    Schedule Day 84,          !- Tuesday ScheduleDay Name
    Schedule Day 84,          !- Wednesday ScheduleDay Name
    Schedule Day 84,          !- Thursday ScheduleDay Name
    Schedule Day 84,          !- Friday ScheduleDay Name
    Schedule Day 84,          !- Saturday ScheduleDay Name
    Hospital INFIL_SCH_PNNL_Default,    !- Holiday ScheduleDay Name
    Hospital INFIL_SCH_PNNL_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    Hospital INFIL_SCH_PNNL_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    Hospital INFIL_SCH_PNNL_Default,    !- CustomDay1 ScheduleDay Name
    Hospital INFIL_SCH_PNNL_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge BLDG_EQUIP_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 100,         !- Monday ScheduleDay Name
    Schedule Day 100,         !- Tuesday ScheduleDay Name
    Schedule Day 100,         !- Wednesday ScheduleDay Name
    Schedule Day 100,         !- Thursday ScheduleDay Name
    Schedule Day 100,         !- Friday ScheduleDay Name
    Schedule Day 99,          !- Saturday ScheduleDay Name
    OfficeLarge BLDG_EQUIP_SCH_Default,    !- Holiday ScheduleDay Name
    OfficeLarge BLDG_EQUIP_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge BLDG_EQUIP_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge BLDG_EQUIP_SCH_Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge BLDG_EQUIP_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge BLDG_LIGHT_SCH_2013_Default,    !- Sunday ScheduleDay Name
    Schedule Day 83,          !- Monday ScheduleDay Name
    Schedule Day 83,          !- Tuesday ScheduleDay Name
    Schedule Day 83,          !- Wednesday ScheduleDay Name
    Schedule Day 83,          !- Thursday ScheduleDay Name
    Schedule Day 83,          !- Friday ScheduleDay Name
    Schedule Day 82,          !- Saturday ScheduleDay Name
    OfficeLarge BLDG_LIGHT_SCH_2013_Default,    !- Holiday ScheduleDay Name
    OfficeLarge BLDG_LIGHT_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge BLDG_LIGHT_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge BLDG_LIGHT_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge BLDG_LIGHT_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge BLDG_OCC_SCH_Default,    !- Sunday ScheduleDay Name
    Schedule Day 80,          !- Monday ScheduleDay Name
    Schedule Day 80,          !- Tuesday ScheduleDay Name
    Schedule Day 80,          !- Wednesday ScheduleDay Name
    Schedule Day 80,          !- Thursday ScheduleDay Name
    Schedule Day 80,          !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    OfficeLarge BLDG_OCC_SCH_Default,    !- Holiday ScheduleDay Name
    OfficeLarge BLDG_OCC_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge BLDG_OCC_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge BLDG_OCC_SCH_Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge BLDG_OCC_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- Name
    OfficeLarge INFIL_SCH_PNNL_Default,    !- Sunday ScheduleDay Name
    Schedule Day 85,          !- Monday ScheduleDay Name
    Schedule Day 85,          !- Tuesday ScheduleDay Name
    Schedule Day 85,          !- Wednesday ScheduleDay Name
    Schedule Day 85,          !- Thursday ScheduleDay Name
    Schedule Day 85,          !- Friday ScheduleDay Name
    Schedule Day 86,          !- Saturday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL_Default,    !- Holiday ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL_Default,    !- CustomDay1 ScheduleDay Name
    OfficeLarge INFIL_SCH_PNNL_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Sunday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Monday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Tuesday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Wednesday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Thursday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Friday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Saturday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- Holiday ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default,    !- CustomDay1 ScheduleDay Name
    OfficeMedium ACTIVITY_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Sunday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Monday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Tuesday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Wednesday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Thursday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Friday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary ACTIVITY_SCH_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31,    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_EQUIP_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 74,          !- Sunday ScheduleDay Name
    Schedule Day 71,          !- Monday ScheduleDay Name
    Schedule Day 71,          !- Tuesday ScheduleDay Name
    Schedule Day 71,          !- Wednesday ScheduleDay Name
    Schedule Day 71,          !- Thursday ScheduleDay Name
    Schedule Day 71,          !- Friday ScheduleDay Name
    Schedule Day 74,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 74,          !- Sunday ScheduleDay Name
    Schedule Day 71,          !- Monday ScheduleDay Name
    Schedule Day 71,          !- Tuesday ScheduleDay Name
    Schedule Day 71,          !- Wednesday ScheduleDay Name
    Schedule Day 71,          !- Thursday ScheduleDay Name
    Schedule Day 71,          !- Friday ScheduleDay Name
    Schedule Day 75,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 75,          !- Sunday ScheduleDay Name
    Schedule Day 72,          !- Monday ScheduleDay Name
    Schedule Day 72,          !- Tuesday ScheduleDay Name
    Schedule Day 72,          !- Wednesday ScheduleDay Name
    Schedule Day 72,          !- Thursday ScheduleDay Name
    Schedule Day 72,          !- Friday ScheduleDay Name
    Schedule Day 75,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 75,          !- Sunday ScheduleDay Name
    Schedule Day 72,          !- Monday ScheduleDay Name
    Schedule Day 72,          !- Tuesday ScheduleDay Name
    Schedule Day 72,          !- Wednesday ScheduleDay Name
    Schedule Day 72,          !- Thursday ScheduleDay Name
    Schedule Day 72,          !- Friday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31,    !- Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Sunday ScheduleDay Name
    Schedule Day 73,          !- Monday ScheduleDay Name
    Schedule Day 73,          !- Tuesday ScheduleDay Name
    Schedule Day 73,          !- Wednesday ScheduleDay Name
    Schedule Day 73,          !- Thursday ScheduleDay Name
    Schedule Day 73,          !- Friday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24,    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1,    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26,    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2,    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31,    !- Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Sunday ScheduleDay Name
    Schedule Day 32,          !- Monday ScheduleDay Name
    Schedule Day 32,          !- Tuesday ScheduleDay Name
    Schedule Day 32,          !- Wednesday ScheduleDay Name
    Schedule Day 32,          !- Thursday ScheduleDay Name
    Schedule Day 32,          !- Friday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary BLDG_OCC_SCH_Extend_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- Name
    SchoolSecondary INFIL_SCH_PNNL_Default,    !- Sunday ScheduleDay Name
    Schedule Day 54,          !- Monday ScheduleDay Name
    Schedule Day 54,          !- Tuesday ScheduleDay Name
    Schedule Day 54,          !- Wednesday ScheduleDay Name
    Schedule Day 54,          !- Thursday ScheduleDay Name
    Schedule Day 54,          !- Friday ScheduleDay Name
    SchoolSecondary INFIL_SCH_PNNL_Default,    !- Saturday ScheduleDay Name
    SchoolSecondary INFIL_SCH_PNNL_Default,    !- Holiday ScheduleDay Name
    SchoolSecondary INFIL_SCH_PNNL_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    SchoolSecondary INFIL_SCH_PNNL_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    SchoolSecondary INFIL_SCH_PNNL_Default,    !- CustomDay1 ScheduleDay Name
    SchoolSecondary INFIL_SCH_PNNL_Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    College HTGSETP_SCH,      !- Name
    Temperature,              !- Schedule Type Limits Name
    College HTGSETP_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    College CLGSETP_SCH,      !- Name
    Temperature,              !- Schedule Type Limits Name
    College CLGSETP_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    College HTGSETP_SCH_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    College HTGSETP_SCH_SETBACK Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    College CLGSETP_SCH_SETUP,    !- Name
    Temperature,              !- Schedule Type Limits Name
    College CLGSETP_SCH_SETUP Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital HTGSETP_SCH,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Hospital HTGSETP_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital CLGSETP_SCH,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Hospital CLGSETP_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.05 Hot Water Latent Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.2 Hot Water Sensible Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60.0C Hot Water,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60C Hot Water,            !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    College ACTIVITY_SCH,     !- Name
    Activity Level,           !- Schedule Type Limits Name
    College ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    College BLDG_Cafe_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_Cafe_OCC_SCH Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_Cafe_OCC_SCH Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_Cafe_OCC_SCH Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_Cafe_OCC_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_Cafe_OCC_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_Class_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_Class_OCC_SCH Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_Class_OCC_SCH Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_Class_OCC_SCH Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_Class_OCC_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_Class_OCC_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_EQUIP_SCH_Base,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_EQUIP_SCH_Base Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    College BLDG_EQUIP_SCH_Base Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    College BLDG_EQUIP_SCH_Base Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_EQUIP_SCH_Base Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_EQUIP_SCH_Base Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_Lab_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_Lab_OCC_SCH Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_Lab_OCC_SCH Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_Lab_OCC_SCH Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_Lab_OCC_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_Lab_OCC_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_Lecture_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_Lecture_OCC_SCH Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_Lecture_OCC_SCH Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_Lecture_OCC_SCH Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_Lecture_OCC_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_Lecture_OCC_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_LIGHT_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_LIGHT_SCH Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    College BLDG_LIGHT_SCH Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    College BLDG_LIGHT_SCH Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_LIGHT_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_LIGHT_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_OCC_SCH,     !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_OCC_SCH Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_OCC_SCH Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_OCC_SCH Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_OCC_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_OCC_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_OCC_SCH_Offices,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_OCC_SCH_Offices Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_OCC_SCH_Offices Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_OCC_SCH_Offices Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College BLDG_SWH_SCH,     !- Name
    Fractional,               !- Schedule Type Limits Name
    College BLDG_SWH_SCH Week Rule - Jan1-May27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    5,                        !- End Month 1
    27,                       !- End Day 1
    College BLDG_SWH_SCH Week Rule - May28-Jun3,    !- ScheduleWeek Name 2
    5,                        !- Start Month 2
    28,                       !- Start Day 2
    6,                        !- End Month 2
    3,                        !- End Day 2
    College BLDG_SWH_SCH Week Rule - Jun4-Aug26,    !- ScheduleWeek Name 3
    6,                        !- Start Month 3
    4,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    College BLDG_SWH_SCH Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    College BLDG_SWH_SCH Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    College ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    On-Off,                   !- Schedule Type Limits Name
    College ELEV_LIGHT_FAN_SCH_24_7 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    College INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    College INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital ACTIVITY_SCH,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Hospital ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital BLDG_EQUIP_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Hospital BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital BLDG_LIGHT_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Hospital BLDG_LIGHT_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital BLDG_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Hospital BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital BLDG_SWH_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Hospital BLDG_SWH_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Hospital INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Hospital INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_EQUIP_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_OCC_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OfficeMedium ACTIVITY_SCH,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SchoolSecondary ACTIVITY_SCH,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    6,                        !- End Month 1
    24,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1,    !- ScheduleWeek Name 2
    6,                        !- Start Month 2
    25,                       !- Start Day 2
    7,                        !- End Month 2
    1,                        !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    2,                        !- Start Day 3
    8,                        !- End Month 3
    26,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2,    !- ScheduleWeek Name 4
    8,                        !- Start Month 4
    27,                       !- Start Day 4
    9,                        !- End Month 4
    2,                        !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31,    !- ScheduleWeek Name 5
    9,                        !- Start Month 5
    3,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    SchoolSecondary INFIL_SCH_PNNL,    !- Name
    Fractional,               !- Schedule Type Limits Name
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    1f_0_721d632a Thermostat Schedule,    !- Name
    1f_0_721d632a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_10_44a8318a Thermostat Schedule,    !- Name
    1f_10_44a8318a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_11_a98239e7 Thermostat Schedule,    !- Name
    1f_11_a98239e7 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_12_3d2b5e8a Thermostat Schedule,    !- Name
    1f_12_3d2b5e8a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_13_499328c2 Thermostat Schedule,    !- Name
    1f_13_499328c2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_15_c9792850 Thermostat Schedule,    !- Name
    1f_15_c9792850 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_24_c97268db Thermostat Schedule,    !- Name
    1f_24_c97268db Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_4_7acfb50a Thermostat Schedule,    !- Name
    1f_4_7acfb50a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_5_2b956f26 Thermostat Schedule,    !- Name
    1f_5_2b956f26 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_6_149c5766 Thermostat Schedule,    !- Name
    1f_6_149c5766 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_8_ad89cbb2 Thermostat Schedule,    !- Name
    1f_8_ad89cbb2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    1f_9_00f1136c Thermostat Schedule,    !- Name
    1f_9_00f1136c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_0_2c44ec6e Thermostat Schedule,    !- Name
    2f_0_2c44ec6e Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_10_0ef4f600 Thermostat Schedule,    !- Name
    2f_10_0ef4f600 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_11_82d27b2d Thermostat Schedule,    !- Name
    2f_11_82d27b2d Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_12_e7d03aae Thermostat Schedule,    !- Name
    2f_12_e7d03aae Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_13_bd9d9055 Thermostat Schedule,    !- Name
    2f_13_bd9d9055 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_14_c6e5ddd7 Thermostat Schedule,    !- Name
    2f_14_c6e5ddd7 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_15_ec85444e Thermostat Schedule,    !- Name
    2f_15_ec85444e Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_16_c54495eb Thermostat Schedule,    !- Name
    2f_16_c54495eb Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_17_764e5933 Thermostat Schedule,    !- Name
    2f_17_764e5933 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_18_7109ec33 Thermostat Schedule,    !- Name
    2f_18_7109ec33 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_19_8ede51c0 Thermostat Schedule,    !- Name
    2f_19_8ede51c0 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_1_e9a2ea0e Thermostat Schedule,    !- Name
    2f_1_e9a2ea0e Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_20_81351814 Thermostat Schedule,    !- Name
    2f_20_81351814 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_21_ea466488 Thermostat Schedule,    !- Name
    2f_21_ea466488 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_22_3e38e8a4 Thermostat Schedule,    !- Name
    2f_22_3e38e8a4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_23_38d9b98e Thermostat Schedule,    !- Name
    2f_23_38d9b98e Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_24_8b0e4823 Thermostat Schedule,    !- Name
    2f_24_8b0e4823 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_25_76c58724 Thermostat Schedule,    !- Name
    2f_25_76c58724 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_28_55b68641 Thermostat Schedule,    !- Name
    2f_28_55b68641 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_29_68b826e1 Thermostat Schedule,    !- Name
    2f_29_68b826e1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_2_cbb179aa Thermostat Schedule,    !- Name
    2f_2_cbb179aa Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_30_eb580204 Thermostat Schedule,    !- Name
    2f_30_eb580204 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_31_b2872b83 Thermostat Schedule,    !- Name
    2f_31_b2872b83 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_33_7725473d Thermostat Schedule,    !- Name
    2f_33_7725473d Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_36_aae496fe Thermostat Schedule,    !- Name
    2f_36_aae496fe Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_37_1a50165a Thermostat Schedule,    !- Name
    2f_37_1a50165a Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_38_08bb657b Thermostat Schedule,    !- Name
    2f_38_08bb657b Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_39_52f08f3c Thermostat Schedule,    !- Name
    2f_39_52f08f3c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_3_d0e357ac Thermostat Schedule,    !- Name
    2f_3_d0e357ac Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_41_8b3202d1 Thermostat Schedule,    !- Name
    2f_41_8b3202d1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_42_110c0170 Thermostat Schedule,    !- Name
    2f_42_110c0170 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_43_38ea1ab1 Thermostat Schedule,    !- Name
    2f_43_38ea1ab1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_44_df30b987 Thermostat Schedule,    !- Name
    2f_44_df30b987 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_45_961ef727 Thermostat Schedule,    !- Name
    2f_45_961ef727 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_4_bc8505ba Thermostat Schedule,    !- Name
    2f_4_bc8505ba Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_52_e576812c Thermostat Schedule,    !- Name
    2f_52_e576812c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_5_4cd6e9a8 Thermostat Schedule,    !- Name
    2f_5_4cd6e9a8 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_61_c6d9b8e1 Thermostat Schedule,    !- Name
    2f_61_c6d9b8e1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_6_c34798c5 Thermostat Schedule,    !- Name
    2f_6_c34798c5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_7_9a6064fb Thermostat Schedule,    !- Name
    2f_7_9a6064fb Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_8_3c4547ba Thermostat Schedule,    !- Name
    2f_8_3c4547ba Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    2f_9_5bfcc8ad Thermostat Schedule,    !- Name
    2f_9_5bfcc8ad Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_10_55d34f83 Thermostat Schedule,    !- Name
    3f_10_55d34f83 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_17_dcaffb0f Thermostat Schedule,    !- Name
    3f_17_dcaffb0f Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_26_4b90fd27 Thermostat Schedule,    !- Name
    3f_26_4b90fd27 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_27_b1cf31fd Thermostat Schedule,    !- Name
    3f_27_b1cf31fd Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_29_5fdfce82 Thermostat Schedule,    !- Name
    3f_29_5fdfce82 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_2_65a14252 Thermostat Schedule,    !- Name
    3f_2_65a14252 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_30_1e0efb77 Thermostat Schedule,    !- Name
    3f_30_1e0efb77 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_31_598f1ca6 Thermostat Schedule,    !- Name
    3f_31_598f1ca6 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_32_b5034da5 Thermostat Schedule,    !- Name
    3f_32_b5034da5 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_33_0f53aaed Thermostat Schedule,    !- Name
    3f_33_0f53aaed Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_34_cf5b6a44 Thermostat Schedule,    !- Name
    3f_34_cf5b6a44 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_35_299ca32d Thermostat Schedule,    !- Name
    3f_35_299ca32d Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_37_ee9ae9d4 Thermostat Schedule,    !- Name
    3f_37_ee9ae9d4 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_39_c9f2f2cc Thermostat Schedule,    !- Name
    3f_39_c9f2f2cc Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_40_4036ec7f Thermostat Schedule,    !- Name
    3f_40_4036ec7f Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_41_e4ff2b0c Thermostat Schedule,    !- Name
    3f_41_e4ff2b0c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_42_b8ad013c Thermostat Schedule,    !- Name
    3f_42_b8ad013c Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_43_b0bf4572 Thermostat Schedule,    !- Name
    3f_43_b0bf4572 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_44_12f678fb Thermostat Schedule,    !- Name
    3f_44_12f678fb Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_45_ad1283cb Thermostat Schedule,    !- Name
    3f_45_ad1283cb Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_46_ba787095 Thermostat Schedule,    !- Name
    3f_46_ba787095 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_47_1f144553 Thermostat Schedule,    !- Name
    3f_47_1f144553 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_48_b611fe26 Thermostat Schedule,    !- Name
    3f_48_b611fe26 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_49_8464eade Thermostat Schedule,    !- Name
    3f_49_8464eade Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_50_e89ffcdf Thermostat Schedule,    !- Name
    3f_50_e89ffcdf Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_52_56d197a9 Thermostat Schedule,    !- Name
    3f_52_56d197a9 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_53_30296aea Thermostat Schedule,    !- Name
    3f_53_30296aea Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_54_288804b1 Thermostat Schedule,    !- Name
    3f_54_288804b1 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_55_6b203f2f Thermostat Schedule,    !- Name
    3f_55_6b203f2f Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_57_82066753 Thermostat Schedule,    !- Name
    3f_57_82066753 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_58_94c79e3f Thermostat Schedule,    !- Name
    3f_58_94c79e3f Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_59_07127265 Thermostat Schedule,    !- Name
    3f_59_07127265 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_60_b07fc0cc Thermostat Schedule,    !- Name
    3f_60_b07fc0cc Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_61_e2855464 Thermostat Schedule,    !- Name
    3f_61_e2855464 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_62_4f7eac03 Thermostat Schedule,    !- Name
    3f_62_4f7eac03 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_63_aaa0db72 Thermostat Schedule,    !- Name
    3f_63_aaa0db72 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_64_7eab0ab8 Thermostat Schedule,    !- Name
    3f_64_7eab0ab8 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_65_810e97b0 Thermostat Schedule,    !- Name
    3f_65_810e97b0 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_66_1a1ca4d0 Thermostat Schedule,    !- Name
    3f_66_1a1ca4d0 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_67_82067bc2 Thermostat Schedule,    !- Name
    3f_67_82067bc2 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_68_425eadfa Thermostat Schedule,    !- Name
    3f_68_425eadfa Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_69_bcc2ee22 Thermostat Schedule,    !- Name
    3f_69_bcc2ee22 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_6_537cc057 Thermostat Schedule,    !- Name
    3f_6_537cc057 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_7_b5a89e39 Thermostat Schedule,    !- Name
    3f_7_b5a89e39 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    3f_8_0df45168 Thermostat Schedule,    !- Name
    3f_8_0df45168 Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Material 1,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Material 2,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

WindowMaterial:Glazing,
    Generic Clear Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.77,                     !- Solar Transmittance at Normal Incidence
    0.07,                     !- Front Side Solar Reflectance at Normal Incidence
    0.07,                     !- Back Side Solar Reflectance at Normal Incidence
    0.88,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.36,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.71,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.21,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.047,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    Generic Window Air Gap,    !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    Generic Window Argon Gap,    !- Name
    Argon,                    !- Gas Type
    0.0127;                   !- Thickness

Construction,
    Generic Context,          !- Name
    Material 2;               !- Outside Layer

Construction,
    Generic Double Pane,      !- Name
    Generic Low-e Glass,      !- Outside Layer
    Generic Window Air Gap,    !- Layer 2
    Generic Clear Glass;      !- Layer 3

Construction,
    Generic Exposed Floor,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic LW Concrete;      !- Layer 4

Construction,
    Generic Exterior Door,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic 25mm Insulation,    !- Layer 2
    Generic Painted Metal;    !- Layer 3

Construction,
    Generic Exterior Wall,    !- Name
    Generic Brick,            !- Outside Layer
    Generic LW Concrete,      !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic Wall Air Gap,     !- Layer 4
    Generic Gypsum Board;     !- Layer 5

Construction,
    Generic Ground Slab,      !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete;      !- Layer 2

Construction,
    Generic Interior Ceiling,    !- Name
    Generic LW Concrete,      !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic Acoustic Tile;    !- Layer 3

Construction,
    Generic Interior Door,    !- Name
    Generic 25mm Wood;        !- Outside Layer

Construction,
    Generic Interior Floor,    !- Name
    Generic Acoustic Tile,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic LW Concrete;      !- Layer 3

Construction,
    Generic Interior Wall,    !- Name
    Generic Gypsum Board,     !- Outside Layer
    Generic Wall Air Gap,     !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    Generic Roof,             !- Name
    Generic Roof Membrane,    !- Outside Layer
    Generic 50mm Insulation,    !- Layer 2
    Generic LW Concrete,      !- Layer 3
    Generic Ceiling Air Gap,    !- Layer 4
    Generic Acoustic Tile;    !- Layer 5

Construction,
    Generic Shade,            !- Name
    Material 1;               !- Outside Layer

Construction,
    Generic Single Pane,      !- Name
    Generic Clear Glass;      !- Outside Layer

Construction,
    Generic Underground Roof,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Ceiling Air Gap,    !- Layer 3
    Generic Acoustic Tile;    !- Layer 4

Construction,
    Generic Underground Wall,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Wall Air Gap,     !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction:AirBoundary,
    Generic Air Boundary,     !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    1f_0_721d632a,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    6.1236100293504,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_10_44a8318a,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    57.3287621931292,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_11_a98239e7,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    68.4008705072455,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_12_3d2b5e8a,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    47.4240561812836,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_13_499328c2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    34.4617853480401,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_14_69643016,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    449.46345891385,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_15_c9792850,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    72.7689723293727,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_16_c1127ea2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    602.852010300319,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_17_e9d198da,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    126.86708811083,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_18_df39de07,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    7.16686614317321,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_19_08eda893,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    551.195627109528,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_1_b5ef0d72,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    40.1562417422913,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_20_8dc14ba2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    560.928618901221,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_21_930785c6,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    329.299740369383,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_22_cedd01fd,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    107.58717073176,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_23_ea3117e3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    40.9332771837118,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_24_c97268db,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    872.56372287905,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_25_c6b1cc81,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    31.516213839467,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_26_ce2f4899,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    109.992372881369,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_27_53f8e51e,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    39.3543783216805,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_28_cb51183d,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    654.096635224904,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_29_7707206c,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    134.744648753023,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_2_740bd7d4,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    298.49777334705,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_30_0a7b2df7,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    11.5506193323586,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_31_1114933a,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    134.419343480471,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_32_a3285121,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    336.715357616194,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_33_8fa3e76b,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    7.68995617688996,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_3_eda9d2f8,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    718.249402793149,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_4_7acfb50a,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    49.477796098485,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_5_2b956f26,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    69.1686896397666,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_6_149c5766,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    833.869153389034,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_7_2f79a048,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    61.2207361579027,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_8_ad89cbb2,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    54.6510331018802,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    1f_9_00f1136c,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    128.43622516047,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_0_2c44ec6e,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    71.37458245071,           !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_10_0ef4f600,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    54.4109249507798,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_11_82d27b2d,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    55.4351305969452,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_12_e7d03aae,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    88.6143882241474,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_13_bd9d9055,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    57.1329608287264,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_14_c6e5ddd7,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    56.5499714325018,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_15_ec85444e,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    56.2584767344229,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_16_c54495eb,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    53.9654553897915,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_17_764e5933,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    90.0482402680426,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_18_7109ec33,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    55.0236015738941,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_19_8ede51c0,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    40.5168737330665,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_1_e9a2ea0e,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    57.8840929336924,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_20_81351814,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    51.6142236127785,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_21_ea466488,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    54.1283968136995,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_22_3e38e8a4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    52.2550478094093,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_23_38d9b98e,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    52.6001816031105,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_24_8b0e4823,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    52.5015870734032,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_25_76c58724,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    54.1283968137056,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_26_f5a73eac,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    6.12383280115978,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_27_a697c2dd,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    128.435559153762,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_28_55b68641,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    122.437903542084,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_29_68b826e1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    109.690114462453,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_2_cbb179aa,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    58.2662687095313,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_30_eb580204,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    127.60196440435,          !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_31_b2872b83,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    716.113835185139,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_32_94992f8d,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    225.862800375676,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_33_7725473d,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    736.874966509512,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    2f_34_4d6218f1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.5,                      !- Ceiling Height
    7.16720752774768,         !- Volume
